<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <title>6.5 Технологические защиты</title>
    <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
    <meta http-equiv="Cache-Control" content="private">
    <link rel="shortcut icon" href="../img/faviconLogoMaek.png">
    <link rel="stylesheet" href="//code.jquery.com/ui/1.12.1/themes/base/jquery-ui.css">
    <!--<link rel="stylesheet" href="/resources/demos/style.css">-->
    <script src="https://code.jquery.com/jquery-1.12.4.js"></script>
    <script src="https://code.jquery.com/ui/1.12.1/jquery-ui.js"></script>
    <script>
        $(function () {
            $('#accordion').accordion({
                collapsible: true,
                heightStyle: false
            });
        });
    </script>
    <link rel="stylesheet" href="../css/commonStyleForPages.css">
</head>
<body>
<div id="buttonUP"></div>
<div id="accordion">
    <h3>Технологические защиты</h3>
    <div class="content">
        <p><a href="#l1">общеблочные-защиты</a></p>
        <p><a href="#l2">защиты котла</a></p>
        <p><a href="#l3">защиты турбины</a></p>
        <p><a href="#l4">локальные защиты</a></p>
        <p><a href="#l5">блокировки</a></p>
    </div>
</div>
<div class="block">
    <h2><a name="l1">Защиты действующие на останов энергоблока и условия их срабатывания</a></h2>
    <p>- отключение выключателя генератора (ТА работает без нагрузки и возникает угроза разгона
        турбины)</p>
    <p>- отключение турбины (генератор работает в двигательном режиме, что не допустимо более 4
        минут)</p>
    <p>- отключение генератора из-за внутренних повреждений;</p>
    <p>- отключение обоих питательных насосов (ПЭНов)</p>
    <p>- увеличение уровня в ПВД до 2-го предела (3300мм, при этом останавливается работающий ПЭН и
        вводится запрет на пуск резервного ПЭНа, закрываются задвижки на линиях питания котла)</p>
</div>
<div class="block">
    <h2><a name="l2">Защиты действующие на останов котла и условия их срабатывания:</a></h2>
    <p>- отключение обоих дутьевых вентиляторов</p>
    <p>- отключение обоих дымососов (при работе котла с уравновешенной тягой);</p>
    <p>- отключение обоих РВП (выдержка времени перед срабатыванием защиты 9 сек);</p>
    <p>- при увеличении давления в топке котла (до 600кгс/м2);</p>
    <p>- при снижении перепада давления газа перед горелками и дымовыми газами внутри топки котла (
        до 0,01 кгс/см2);</p>
    <p>- при снижении перепада давления воздуха перед горелками и дымовыми газами внутри топки котла
        ( до 20 кгс/м2);</p>
    <p>- при снижении давления мазута перед мазутными форсунками котла при работе котла на мазуте и
        положении ключа SAH 1 на первой панели БЩУ в положении «мазут» (до 3 кгс/см2, выдержка
        времени перед срабатыванием защиты 20 сек);</p>
    <p>- повышение уровня в барабане котла до 2-го предела (200 мм);</p>
    <p>- понижение уровня в барабане котла (минус 100мм);</p>
    <p>- понижение расхода пара промежуточного перегрева (до 0,2 кгс/см2, выдержка времени перед
        срабатыванием защиты 20 сек);</p>
    <p>- при погасании факела в топке.</p>
    <p></p>
    <p></p>
</div>
<div class="block">
    <h2><a name="l3">Защиты действующие на останов турбины и условия их срабатывания:</a></h2>
    <p>- снижение вакуума в конденсаторе турбины до 2-го предела (540мм);</p>
    <p>- снижение давления масла в системе смазки турбины до 3-го предела (0,3 кгс/см2, оперативный
        персонал обязан сорвать вакуум);</p>
    <p>- осевой сдвиг валопровода турбины (1,2 мм в сторону генератора или 1,7 мм в сторону ЦВД,
        оперативный персонал обязан сорвать вакуум);</p>
    <p>- снижение температуры острого пара перед турбиной (до 450 С);</p>
    <p>- повышение температуры острого пара (до 565 С, выдержка времени перед срабатыванием защиты 5
        мин);</p>
    <p>- повышение температуры пара промперегрева (до 565 С, выдержка времени перед срабатыванием
        защиты 3 мин);</p>
    <p>- снижение уровня масла в демпферном баке системы (УВГ) уплотнения вала генератора (50 мм,
        выдержка времени перед срабатыванием защиты 9 сек, оперативный персонал обязан сорвать
        вакуум);</p>
    <p>- отключение всех (трех) маслонасосов УВГ (выдержка времени перед срабатыванием защиты 20
        сек, оперативный персонал обязан сорвать вакуум и вытеснить с помощью азота водород из
        корпуса ТГ);</p>
    <p>- снижение расхода дистиллята охлаждающего статор генератора (до 21,6 т/ч, выдержка времени
        перед срабатыванием защиты 2 мин);</p>
    <p>- прекращение расхода морской воды на газоохладители генератора (2 т/ч, выдержка времени
        перед срабатыванием защиты 2 мин);</p>
    <p>- ручной останов турбины (по месту электромагнитным выключателем или ключом с БЩУ);</p>
    <p>- увеличение оборотов вала турбины (до 3360 об/мин, срабатывает автомат безопасности,
        расположенный на валу турбины);</p>
    <p>- снижение давления масла в системе регулирования турбины (до 10 кгс/см2, закрываются
        стопорные клапаны).</p>
</div>
<div class="block">
    <h2><a name="l4">Локальные защиты</a></h2>
    <p>- повышение перепада давления воздуха в «теплом ящике» (при работе котла под наддувом) до 30
        кгс/м2 (открываются шибера продувки теплого ящика ВШ-9, при снижении давления до 25 кгс/м2
        ВШ-9 закрываются);</p>
    <p>- повышение уровня воды в барабане котла до первого предела +150мм (открытие задвижек АСБ,
        при уровне +75мм задвижки АСБ закрываются);</p>
    <p>- повышение температуры пара промперегрева на выходе из котла до 550 С (открывается аварийный
        впрыск, закрывается впрыск дистанционно);</p>
    <p>- погасание факела при розжиге растопочных горелок (закрытие электрозадвижки подачи газа на
        данную горелку);</p>
    <p>- повышение уровня в ПВД до 1 предела 800мм ( отключается группа ПВД по пару и питательной
        воде);</p>
    <p>- понижение давления пара в 3 отборе до 8,5 кгс/см2 (перевод сброса КГП с ПВД-6 на Д-7ата и
        отключение ПВД-5 по КГП, т.е. закрытие задвижек К-1, К-3);</p>
    <p>- повышении давления ОП до 151 кгс/см2 открытие ИПК (контрольные клапаны), повышении давления
        ОП до 171 кгс/см2 открытие рабочих ИПК, соответственно при 142 и 160кг/см2 их закрытие;</p>
    <p>- повышение уровня в ПНД 2,3,4 до 800мм (закрытие паровых отборов ПО-5,4)</p>
</div>
<div class="block">
    <h2><a name="l5"></a> Блокировки</h2>


    <p>ПУ-13 - Открывается при полном закрытии ОП-22</p>
    <p>ОП-13 - Закравется при понижении вакуума до 2-го предела (540 мм)</p>
    <p>СН-6 А,Б - Открывается после полного закрытия ПО-4Д<br>Закравется после полного закрытия ПО-4Д</p>
    <p>ПО-4Д - Закравется при аварийном отключении турбины или при переводе блока в режим холостого хода или при понижении давления в 4-ом отборе турбины.<br/>Открывается при нормализации давления в 4-ом отборе турбины.</p>
    <p>~~~~~~</p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
    <p></p>
</div>
</body>
</html>